<?xml version="1.0"?>
<TcSmProject xmlns:xsi="http://www.w3.org/2001/XMLSchema-instance" xsi:noNamespaceSchemaLocation="http://www.beckhoff.com/schemas/2012/07/TcSmProject" TcSmVersion="1.0" TcVersion="3.1.4024.10">
	<DataTypes>
		<DataType>
			<Name GUID="{A77DD582-54D2-00CF-0D27-2A53472DBBA9}" AutoDeleteType="true">E_ControlMode</Name>
			<BitSize>16</BitSize>
			<BaseType GUID="{18071995-0000-0000-0000-000000000006}">INT</BaseType>
			<EnumInfo>
				<Text><![CDATA[Off]]></Text>
				<Enum>0</Enum>
				<Comment><![CDATA[0]]></Comment>
			</EnumInfo>
			<EnumInfo>
				<Text><![CDATA[Init]]></Text>
				<Enum>1</Enum>
				<Comment><![CDATA[1]]></Comment>
			</EnumInfo>
			<EnumInfo>
				<Text><![CDATA[OperationTest]]></Text>
				<Enum>2</Enum>
				<Comment><![CDATA[2]]></Comment>
			</EnumInfo>
			<EnumInfo>
				<Text><![CDATA[Auto]]></Text>
				<Enum>3</Enum>
				<Comment><![CDATA[3]]></Comment>
			</EnumInfo>
			<EnumInfo>
				<Text><![CDATA[Manual]]></Text>
				<Enum>4</Enum>
				<Comment><![CDATA[4]]></Comment>
			</EnumInfo>
			<EnumInfo>
				<Text><![CDATA[ExternalADSControl]]></Text>
				<Enum>5</Enum>
				<Comment><![CDATA[5]]></Comment>
			</EnumInfo>
			<EnumInfo>
				<Text><![CDATA[IoT]]></Text>
				<Enum>6</Enum>
				<Comment><![CDATA[6]]></Comment>
			</EnumInfo>
			<EnumInfo>
				<Text><![CDATA[SimulateSummerCase]]></Text>
				<Enum>7</Enum>
				<Comment><![CDATA[7]]></Comment>
			</EnumInfo>
		</DataType>
		<DataType>
			<Name GUID="{DCC4CBF6-3F4D-2377-AE7B-96706A43B753}" AutoDeleteType="true">E_PumpControlMode</Name>
			<BitSize>16</BitSize>
			<BaseType GUID="{18071995-0000-0000-0000-000000000006}">INT</BaseType>
			<EnumInfo>
				<Text><![CDATA[OFF]]></Text>
				<Enum>0</Enum>
			</EnumInfo>
			<EnumInfo>
				<Text><![CDATA[CONST_SPEED]]></Text>
				<Enum>1</Enum>
			</EnumInfo>
			<EnumInfo>
				<Text><![CDATA[CONST_DIFFPRESS]]></Text>
				<Enum>6</Enum>
			</EnumInfo>
			<EnumInfo>
				<Text><![CDATA[VAR_DIFFPRESS]]></Text>
				<Enum>7</Enum>
			</EnumInfo>
			<EnumInfo>
				<Text><![CDATA[NONE]]></Text>
				<Enum>99</Enum>
			</EnumInfo>
		</DataType>
	</DataTypes>
	<Project ProjectGUID="{F5025EA3-809A-4332-9AC5-C3924DA02A79}" Target64Bit="true" ShowHideConfigurations="#x106">
		<System>
			<Settings MaxCpus="16">
				<Cpu RtLimit="90"/>
			</Settings>
			<Tasks>
				<Task Id="3" Priority="20" CycleTime="100000" AmsPort="350" AdtTasks="true">
					<Name>PlcTask</Name>
				</Task>
			</Tasks>
		</System>
		<Plc>
			<Project GUID="{9F1978D7-018C-45FB-BA08-807DE0413152}" Name="Untitled1" PrjFilePath="Untitled1\Untitled1.plcproj" TmcFilePath="Untitled1\Untitled1.tmc" ReloadTmc="true" AmsPort="851" FileArchiveSettings="#x000e" SymbolicMapping="true">
				<Instance Id="#x08502000" TcSmClass="TComPlcObjDef" KeepUnrestoredLinks="2" TmcPath="Untitled1\Untitled1.tmc">
					<Name>Untitled1 Instance</Name>
					<CLSID ClassFactory="TcPlc30">{08500001-0000-0000-F000-000000000064}</CLSID>
					<Vars VarGrpType="1">
						<Name>PlcTask Inputs</Name>
						<Var>
							<Name>sampleADSGVL.eModeMainControlModeADS</Name>
							<Comment><![CDATA[W]]></Comment>
							<Type GUID="{A77DD582-54D2-00CF-0D27-2A53472DBBA9}">E_ControlMode</Type>
						</Var>
						<Var>
							<Name>sampleADSGVL.eModeDHSADS</Name>
							<Comment><![CDATA[W]]></Comment>
							<Type GUID="{A77DD582-54D2-00CF-0D27-2A53472DBBA9}">E_ControlMode</Type>
						</Var>
						<Var>
							<Name>sampleADSGVL.eModeCCAADS</Name>
							<Comment><![CDATA[W]]></Comment>
							<Type GUID="{A77DD582-54D2-00CF-0D27-2A53472DBBA9}">E_ControlMode</Type>
						</Var>
						<Var>
							<Name>sampleADSGVL.eModeAHUADS</Name>
							<Comment><![CDATA[W]]></Comment>
							<Type GUID="{A77DD582-54D2-00CF-0D27-2A53472DBBA9}">E_ControlMode</Type>
						</Var>
						<Var>
							<Name>sampleADSGVL.eCCAPumpContModeADS</Name>
							<Comment><![CDATA[W]]></Comment>
							<Type GUID="{DCC4CBF6-3F4D-2377-AE7B-96706A43B753}">E_PumpControlMode</Type>
						</Var>
						<Var>
							<Name>sampleADSGVL.fDHSPowSetADS</Name>
							<Comment><![CDATA[W]]></Comment>
							<Type>REAL</Type>
						</Var>
						<Var>
							<Name>sampleADSGVL.fCCAValveSetADS</Name>
							<Comment><![CDATA[W]]></Comment>
							<Type>REAL</Type>
						</Var>
						<Var>
							<Name>sampleADSGVL.fCCAPumpSetpointADS</Name>
							<Comment><![CDATA[W]]></Comment>
							<Type>REAL</Type>
						</Var>
						<Var>
							<Name>sampleADSGVL.fAHUFlapEHASetADS</Name>
							<Comment><![CDATA[W]]></Comment>
							<Type>REAL</Type>
						</Var>
						<Var>
							<Name>sampleADSGVL.fAHUFlapETASetADS</Name>
							<Comment><![CDATA[W]]></Comment>
							<Type>REAL</Type>
						</Var>
						<Var>
							<Name>sampleADSGVL.fAHUFlapODASetADS</Name>
							<Comment><![CDATA[W]]></Comment>
							<Type>REAL</Type>
						</Var>
						<Var>
							<Name>sampleADSGVL.fAHUFlapSUPSetADS</Name>
							<Comment><![CDATA[W]]></Comment>
							<Type>REAL</Type>
						</Var>
						<Var>
							<Name>sampleADSGVL.fAHUFanETASpeedSetADS</Name>
							<Comment><![CDATA[W]]></Comment>
							<Type>REAL</Type>
						</Var>
						<Var>
							<Name>sampleADSGVL.fAHUFanSUPSpeedSetADS</Name>
							<Comment><![CDATA[W]]></Comment>
							<Type>REAL</Type>
						</Var>
						<Var>
							<Name>sampleADSGVL.fAHUPHValveSetADS</Name>
							<Comment><![CDATA[W]]></Comment>
							<Type>REAL</Type>
						</Var>
						<Var>
							<Name>sampleADSGVL.eAHUPHPumpContModeADS</Name>
							<Comment><![CDATA[W]]></Comment>
							<Type GUID="{DCC4CBF6-3F4D-2377-AE7B-96706A43B753}">E_PumpControlMode</Type>
						</Var>
						<Var>
							<Name>sampleADSGVL.eAHUCOPumpContModeADS</Name>
							<Comment><![CDATA[W]]></Comment>
							<Type GUID="{DCC4CBF6-3F4D-2377-AE7B-96706A43B753}">E_PumpControlMode</Type>
						</Var>
						<Var>
							<Name>sampleADSGVL.fAHUPHPumpSetpointADS</Name>
							<Comment><![CDATA[W]]></Comment>
							<Type>REAL</Type>
						</Var>
						<Var>
							<Name>sampleADSGVL.fAHUHRBypValveSetADS</Name>
							<Comment><![CDATA[W]]></Comment>
							<Type>REAL</Type>
						</Var>
						<Var>
							<Name>sampleADSGVL.fAHUCOTempOutSetADS</Name>
							<Type>REAL</Type>
						</Var>
						<Var>
							<Name>sampleADSGVL.fAHUCOValveSetADS</Name>
							<Comment><![CDATA[W]]></Comment>
							<Type>REAL</Type>
						</Var>
						<Var>
							<Name>sampleADSGVL.eAHURHPumpContModeADS</Name>
							<Comment><![CDATA[W]]></Comment>
							<Type GUID="{DCC4CBF6-3F4D-2377-AE7B-96706A43B753}">E_PumpControlMode</Type>
						</Var>
						<Var>
							<Name>sampleADSGVL.fAHUCOPumpSetpointADS</Name>
							<Comment><![CDATA[W]]></Comment>
							<Type>REAL</Type>
						</Var>
						<Var>
							<Name>sampleADSGVL.fAHURHValveSetADS</Name>
							<Comment><![CDATA[W]]></Comment>
							<Type>REAL</Type>
						</Var>
						<Var>
							<Name>sampleADSGVL.fAHURHPumpSetpointADS</Name>
							<Comment><![CDATA[W]]></Comment>
							<Type>REAL</Type>
						</Var>
						<Var>
							<Name>sampleADSGVL.fAHUSHSetpointADS</Name>
							<Comment><![CDATA[W]]></Comment>
							<Type>REAL</Type>
						</Var>
					</Vars>
					<Vars VarGrpType="2">
						<Name>PlcTask Outputs</Name>
						<Var>
							<Name>sampleADSGVL.fTempAmbAirADS</Name>
							<Comment><![CDATA[Ambient air datapoints]]></Comment>
							<Type>REAL</Type>
						</Var>
						<Var>
							<Name>sampleADSGVL.fTemperatureAmbientMeanADS</Name>
							<Type>REAL</Type>
						</Var>
						<Var>
							<Name>sampleADSGVL.fDHSTempSupPrimADS</Name>
							<Comment><![CDATA[District heating station datapoints
Temperature sensor datapoints]]></Comment>
							<Type>REAL</Type>
						</Var>
						<Var>
							<Name>sampleADSGVL.fDHSTempRetPrimADS</Name>
							<Type>REAL</Type>
						</Var>
						<Var>
							<Name>sampleADSGVL.fCCATempSupPrimADS</Name>
							<Comment><![CDATA[Concrete core activation datapoints
Temperature sensor datapoints]]></Comment>
							<Type>REAL</Type>
						</Var>
						<Var>
							<Name>sampleADSGVL.fCCATempRetPrimADS</Name>
							<Type>REAL</Type>
						</Var>
						<Var>
							<Name>sampleADSGVL.fCCATempSupADS</Name>
							<Type>REAL</Type>
						</Var>
						<Var>
							<Name>sampleADSGVL.fCCATempRetADS</Name>
							<Type>REAL</Type>
						</Var>
						<Var>
							<Name>sampleADSGVL.fCCAValveActADS</Name>
							<Comment><![CDATA[Valve datapoints]]></Comment>
							<Type>REAL</Type>
						</Var>
						<Var>
							<Name>sampleADSGVL.bCCAPumpErrorADS</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>sampleADSGVL.bCCAPumpOperatingADS</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>sampleADSGVL.bCCAPumpSetOnADS</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>sampleADSGVL.bAHUFrostProtADS</Name>
							<Comment><![CDATA[Frost protection sensor datapoints]]></Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>sampleADSGVL.fCCAPumpPowerADS</Name>
							<Type>REAL</Type>
						</Var>
						<Var>
							<Name>sampleADSGVL.fCCAPumpPressureADS</Name>
							<Type>REAL</Type>
						</Var>
						<Var>
							<Name>sampleADSGVL.fCCAPumpSpeedADS</Name>
							<Type>REAL</Type>
						</Var>
						<Var>
							<Name>sampleADSGVL.fCCAPumpVolFlowADS</Name>
							<Type>REAL</Type>
						</Var>
						<Var>
							<Name>sampleADSGVL.fAHUFlapEHAActADS</Name>
							<Comment><![CDATA[Air handling unit datapoints
Flap datapoints]]></Comment>
							<Type>REAL</Type>
						</Var>
						<Var>
							<Name>sampleADSGVL.fAHUFlapETAActADS</Name>
							<Type>REAL</Type>
						</Var>
						<Var>
							<Name>sampleADSGVL.fAHUFlapODAActADS</Name>
							<Type>REAL</Type>
						</Var>
						<Var>
							<Name>sampleADSGVL.fAHUFlapSUPActADS</Name>
							<Type>REAL</Type>
						</Var>
						<Var>
							<Name>sampleADSGVL.fAHUFanETASpeedActADS</Name>
							<Comment><![CDATA[Fan datapoints]]></Comment>
							<Type>REAL</Type>
						</Var>
						<Var>
							<Name>sampleADSGVL.fAHUFanETAVdpActADS</Name>
							<Type>REAL</Type>
						</Var>
						<Var>
							<Name>sampleADSGVL.fAHUFanETAVolFlowActADS</Name>
							<Type>REAL</Type>
						</Var>
						<Var>
							<Name>sampleADSGVL.fAHUFanSUPSpeedActADS</Name>
							<Type>REAL</Type>
						</Var>
						<Var>
							<Name>sampleADSGVL.fAHUFanSUPVdpActADS</Name>
							<Type>REAL</Type>
						</Var>
						<Var>
							<Name>sampleADSGVL.fAHUFanSUPVolFlowActADS</Name>
							<Type>REAL</Type>
						</Var>
						<Var>
							<Name>sampleADSGVL.fAHUTempEHAADS</Name>
							<Comment><![CDATA[Temperature sensor datapoints
fAHUTempAmbAirADS			AT %Q*	: REAL;]]></Comment>
							<Type>REAL</Type>
						</Var>
						<Var>
							<Name>sampleADSGVL.fAHUTempETAADS</Name>
							<Type>REAL</Type>
						</Var>
						<Var>
							<Name>sampleADSGVL.fAHUTempODAADS</Name>
							<Type>REAL</Type>
						</Var>
						<Var>
							<Name>sampleADSGVL.fAHUTempSUPADS</Name>
							<Type>REAL</Type>
						</Var>
						<Var>
							<Name>sampleADSGVL.fAHUHumEHAADS</Name>
							<Comment><![CDATA[Humidity sensor datapoints]]></Comment>
							<Type>REAL</Type>
						</Var>
						<Var>
							<Name>sampleADSGVL.fAHUHumETAADS</Name>
							<Type>REAL</Type>
						</Var>
						<Var>
							<Name>sampleADSGVL.fAHUHumODAADS</Name>
							<Type>REAL</Type>
						</Var>
						<Var>
							<Name>sampleADSGVL.fAHUHumSUPADS</Name>
							<Type>REAL</Type>
						</Var>
						<Var>
							<Name>sampleADSGVL.fAHUPHTempSupPrimADS</Name>
							<Comment><![CDATA[Preheater datapoints
Temperature sensor datapoints]]></Comment>
							<Type>REAL</Type>
						</Var>
						<Var>
							<Name>sampleADSGVL.fAHUPHTempRetPrimADS</Name>
							<Type>REAL</Type>
						</Var>
						<Var>
							<Name>sampleADSGVL.fAHUPHTempSupADS</Name>
							<Type>REAL</Type>
						</Var>
						<Var>
							<Name>sampleADSGVL.fAHUPHTempRetADS</Name>
							<Type>REAL</Type>
						</Var>
						<Var>
							<Name>sampleADSGVL.fAHUPHValveActADS</Name>
							<Comment><![CDATA[Valve datapoints]]></Comment>
							<Type>REAL</Type>
						</Var>
						<Var>
							<Name>sampleADSGVL.bAHUPHPumpErrorADS</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>sampleADSGVL.bAHUPHPumpOperatingADS</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>sampleADSGVL.fAHUPHPumpPowerADS</Name>
							<Type>REAL</Type>
						</Var>
						<Var>
							<Name>sampleADSGVL.fAHUPHPumpPressureADS</Name>
							<Type>REAL</Type>
						</Var>
						<Var>
							<Name>sampleADSGVL.bAHUPHPumpSetOnADS</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>sampleADSGVL.bAHUCOPumpErrorADS</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>sampleADSGVL.fAHUPHPumpSpeedADS</Name>
							<Type>REAL</Type>
						</Var>
						<Var>
							<Name>sampleADSGVL.fAHUPHPumpVolFlowADS</Name>
							<Type>REAL</Type>
						</Var>
						<Var>
							<Name>sampleADSGVL.fAHUHRBypValveAct1ADS</Name>
							<Comment><![CDATA[Heat recovery datapoints]]></Comment>
							<Type>REAL</Type>
						</Var>
						<Var>
							<Name>sampleADSGVL.fAHUHRBypValveAct2ADS</Name>
							<Type>REAL</Type>
						</Var>
						<Var>
							<Name>sampleADSGVL.fAHUHRTempOutEstimatedADS</Name>
							<Type>REAL</Type>
						</Var>
						<Var>
							<Name>sampleADSGVL.fAHUCOTempSupPrimADS</Name>
							<Comment><![CDATA[Cooler datapoints
Temperature sensor datapoints]]></Comment>
							<Type>REAL</Type>
						</Var>
						<Var>
							<Name>sampleADSGVL.fAHUCOTempRetPrimADS</Name>
							<Type>REAL</Type>
						</Var>
						<Var>
							<Name>sampleADSGVL.fAHUCOTempSupADS</Name>
							<Type>REAL</Type>
						</Var>
						<Var>
							<Name>sampleADSGVL.fAHUCOTempRetADS</Name>
							<Type>REAL</Type>
						</Var>
						<Var>
							<Name>sampleADSGVL.fAHUCOTempOutEstimatedADS</Name>
							<Type>REAL</Type>
						</Var>
						<Var>
							<Name>sampleADSGVL.fAHUCOValveActADS</Name>
							<Comment><![CDATA[Valve datapoints]]></Comment>
							<Type>REAL</Type>
						</Var>
						<Var>
							<Name>sampleADSGVL.bAHUCOPumpOperatingADS</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>sampleADSGVL.bAHUCOPumpSetOnADS</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>sampleADSGVL.fAHUCOPumpPowerADS</Name>
							<Type>REAL</Type>
						</Var>
						<Var>
							<Name>sampleADSGVL.fAHUCOPumpPressureADS</Name>
							<Type>REAL</Type>
						</Var>
						<Var>
							<Name>sampleADSGVL.fAHUCOPumpSpeedADS</Name>
							<Type>REAL</Type>
						</Var>
						<Var>
							<Name>sampleADSGVL.fAHUCOPumpVolFlowADS</Name>
							<Type>REAL</Type>
						</Var>
						<Var>
							<Name>sampleADSGVL.fAHURHTempSupPrimADS</Name>
							<Comment><![CDATA[Reheater datapoints
Temperature sensor datapoints]]></Comment>
							<Type>REAL</Type>
						</Var>
						<Var>
							<Name>sampleADSGVL.fAHURHTempRetPrimADS</Name>
							<Type>REAL</Type>
						</Var>
						<Var>
							<Name>sampleADSGVL.fAHURHTempSupADS</Name>
							<Type>REAL</Type>
						</Var>
						<Var>
							<Name>sampleADSGVL.fAHURHTempRetADS</Name>
							<Type>REAL</Type>
						</Var>
						<Var>
							<Name>sampleADSGVL.fAHURHValveActADS</Name>
							<Comment><![CDATA[Valve datapoints]]></Comment>
							<Type>REAL</Type>
						</Var>
						<Var>
							<Name>sampleADSGVL.bAHURHPumpErrorADS</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>sampleADSGVL.bAHURHPumpOperatingADS</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>sampleADSGVL.bAHURHPumpSetOnADS</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>sampleADSGVL.fAHURHPumpPowerADS</Name>
							<Type>REAL</Type>
						</Var>
						<Var>
							<Name>sampleADSGVL.fAHURHPumpPressureADS</Name>
							<Type>REAL</Type>
						</Var>
						<Var>
							<Name>sampleADSGVL.fAHURHPumpSpeedADS</Name>
							<Type>REAL</Type>
						</Var>
						<Var>
							<Name>sampleADSGVL.fAHURHPumpVolFlowADS</Name>
							<Type>REAL</Type>
						</Var>
					</Vars>
					<Contexts>
						<Context>
							<Id NeedCalleeCall="true">0</Id>
							<Name>PlcTask</Name>
							<ManualConfig>
								<OTCID>#x02010030</OTCID>
							</ManualConfig>
							<Priority>20</Priority>
							<CycleTime>10000000</CycleTime>
						</Context>
					</Contexts>
					<TaskPouOids>
						<TaskPouOid Prio="20" OTCID="#x08502001"/>
					</TaskPouOids>
				</Instance>
			</Project>
		</Plc>
	</Project>
</TcSmProject>
